CIRCLE,DISTRICT,ZONE_ID,GRID_NAME,FEEDER_NAME,SUBSTATION_NAME,OPEN_DATE,CLOSE_DATE,FAULT_TYPE,FAULT_REASON,ZSO_NAME,LAST_PROTECTION_VISITOR_NAME,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,5/31 KIRTI NAGAR IND. AREA,1301_HT1301-25/5_121769256,4/19/2020 12:11,4/19/2020 12:47,O/H Fault,HT Jumper Sparking,SANJEEV KUMAR,Vikas Ji ,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,5/31 KIRTI NAGAR IND. AREA,NA,4/19/2020 13:46,4/19/2020 16:01,NA,NA,Radhey Sham,Pradeep Ji,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,DSIDC - 3,1303_DSIDC - 3_19464849,4/6/2020 15:03,4/6/2020 15:20,HT ABC Fault,Sparking/Fire in ABC,Rajvir Singh,Anant Kumar,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,F BLK BALI NAGAR,1303_F BLK BALI NAGAR_19464857,4/8/2020 17:15,4/8/2020 17:35,ESD,Maintenance cause,Deepanshu Agg,Neeraj ,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,F BLK BALI NAGAR,NA,4/8/2020 20:13,4/8/2020 20:32,NA,NA,Rajvir Singh,Sandeep Dwivedi,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,1304_POLICE COLONY TODAPUR_19467485,4/13/2020 12:11,4/13/2020 13:05,HT ABC Fault,Sparking/Fire in ABC,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,1304_POLICE COLONY TODAPUR_19467485,4/13/2020 12:13,4/13/2020 12:40,HT ABC Fault,Sparking/Fire in ABC,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,1304_GENE BANK_19464784,4/13/2020 12:40,4/13/2020 12:45,Other,For Opening/Connecting Jumper,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,1304_GENE BANK_19464784,4/13/2020 13:04,4/13/2020 13:40,Other,For Opening/Connecting Jumper,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,NA,4/13/2020 14:37,4/13/2020 15:25,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,NA,4/13/2020 14:59,4/13/2020 16:25,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,NA,4/13/2020 15:34,4/13/2020 16:50,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,NA,4/13/2020 15:47,4/13/2020 16:43,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,TODAPUR PARK S/S,NA,4/13/2020 15:51,4/13/2020 16:03,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,5/31 KIRTI NAGAR IND. AREA,1301_HT1301-25/5_121769256,4/16/2020 12:05,4/16/2020 15:00,O/H Fault,HT Jumper Sparking,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,5/31 KIRTI NAGAR IND. AREA,NA,4/16/2020 12:08,4/16/2020 15:02,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,NEERI PH-1 S/S,1302_C - BLK NIA PH-1_19464914,4/17/2020 5:14,4/17/2020 5:59,O/H Fault,Sabotage (short circuit - external wire),,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,NEERI PH-1 S/S,1302_B-103/3 (HT1302-13/13)_76600670 Sub,4/17/2020 10:14,4/17/2020 13:15,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,DIGI CABLE,1303_DIGI CABLE_19467323,4/21/2020 12:13,4/21/2020 12:35,O/H Fault,Animal electrocuted,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,A-BLK KHURANA S/S NIA PH-1 FEEDER NO-2,NA,4/1/2020 13:20,4/1/2020 15:32,TX Fault,TR switch/go/jumper burnt,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,BREAKFAST FDR-2,1301_63 RAMA ROAD_19464972,4/3/2020 17:15,4/3/2020 17:54,SW. Gear fault,RMU Mechanism Fault,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,BREAKFAST FDR-2,1301_63 RAMA ROAD_19464972,4/3/2020 19:05,4/3/2020 20:14,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,KIRBI PLACE FDR NO-2,NA,4/27/2020 17:44,4/27/2020 18:30,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,1301_51 RAMA ROAD_19464998,4/30/2020 22:45,4/30/2020 23:30,Other,For safety Purpose,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,1301_51 RAMA ROAD_19464998,4/2/2020 19:21,4/2/2020 19:27,Other,For Opening/Connecting Jumper,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,1301_51 RAMA ROAD_19464998,4/4/2020 7:15,4/4/2020 8:10,Other,For Opening/Connecting Jumper,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,NA,4/1/2020 0:01,4/1/2020 0:12,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,NA,4/1/2020 1:16,4/1/2020 1:35,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,NA,4/1/2020 6:09,4/1/2020 6:35,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,NA,4/1/2020 7:30,4/1/2020 8:25,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,DSIDC,1304_DSIDC_19464829,4/3/2020 8:06,4/3/2020 8:20,HT ABC Fault,HT ABC Insulation Damaged/ Failed,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,DSIDC,NA,4/3/2020 9:06,4/3/2020 9:30,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,NCAP,NA,4/13/2020 11:50,4/13/2020 12:15,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,SB MILL GRID,DELTON 24 NG ROAD S/STN (O/D),1301_DELTON 24 NG ROAD S/STN (O/D)_19472809,4/16/2020 7:48,4/16/2020 8:25,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1301,SB MILL GRID,DELTON 24 NG ROAD S/STN (O/D),1301_DELTON 24 NG ROAD S/STN (O/D)_19472809,4/16/2020 8:32,4/16/2020 9:10,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1301,SB MILL GRID,DELTON 24 NG ROAD S/STN (O/D),NA,4/16/2020 8:51,4/16/2020 9:05,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,70 RAMA ROAD,"1301_70, RAMA ROAD_19468513",4/16/2020 9:38,4/16/2020 9:55,O/H Fault,Tree fault,,,,
CITY CIRCLE,MOTI NAGAR,1301,RAMA ROAD GRID,51 RAMA ROAD,1301_41 RAMA ROAD_19468675,4/16/2020 11:07,4/16/2020 11:25,O/H Fault,Tree fault,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR GRID,5/31 KIRTI NAGAR IND. AREA,NA,4/17/2020 1:21,4/17/2020 2:20,O/H Fault,HT Jumper burnt,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR GRID,5/31 KIRTI NAGAR IND. AREA,NA,4/17/2020 4:16,4/17/2020 5:40,O/H Fault,HT Jumper burnt,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR GRID,5/31 KIRTI NAGAR IND. AREA,MTN_90192358,4/17/2020 5:55,4/17/2020 6:30,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,DSIDC,1304_DSIDC_19464829,4/17/2020 10:08,4/17/2020 11:20,SW. Gear fault,CT/ PT unit Failure,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,DSIDC,1304_DSIDC_19464829,4/17/2020 10:21,4/17/2020 12:05,O/H Fault,Insulator faulty,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,DSIDC,NA,4/17/2020 10:39,4/17/2020 13:37,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,NEERI PH-1 S/S,1302_C - BLK NIA PH-1_19464914,4/17/2020 11:01,4/17/2020 12:20,O/H Fault,Insulator faulty,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,NEERI PH-1 S/S,NA,4/17/2020 10:49,4/17/2020 11:56,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,"NIA PH-1, MARUTI O/D S/S","1302_NIA PH-1, MARUTI O/D S/S_19464916",4/18/2020 0:52,4/18/2020 3:25,HT ABC Fault,Sparking/Fire in ABC,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,"NIA PH-1, MARUTI O/D S/S",NA,4/18/2020 2:55,4/18/2020 3:47,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,"NIA PH-1, MARUTI O/D S/S",NA,4/18/2020 2:47,4/18/2020 4:05,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,INDERPURI GRID,MEHTA S/S NIA PH-2 FDR-1,"1302_HT1302-17/8/1/1, A-1/B NIA_84965382",4/18/2020 10:17,4/18/2020 10:37,HT ABC Fault,Sparking/Fire in ABC,,,,
CITY CIRCLE,MOTI NAGAR,1302,INDERPURI GRID,MEHTA S/S NIA PH-2 FDR-1,NA,4/18/2020 10:40,4/18/2020 13:17,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,KIRBI PLACE FDR NO-1,"1302_G.O, HT1302-34/11_138726301",4/18/2020 12:34,4/18/2020 13:23,Other,For Opening/Connecting Jumper,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,KIRBI PLACE FDR NO-1,NA,4/18/2020 13:22,4/18/2020 15:07,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,F BLK BALI NAGAR,SUDARSHAN PARK GRID_19413112,4/18/2020 13:55,4/18/2020 14:25,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,DPCC PUSA S/S,1304_KRISHI KUNJ NO.-3_19464826,4/18/2020 18:02,4/18/2020 20:10,O/H Fault,Animal electrocuted,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,WHS 1,NA,4/19/2020 13:44,4/19/2020 14:20,O/H Fault,HT Jumper burnt,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,WHS 1,NA,4/19/2020 14:11,4/19/2020 14:48,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,SUDARSHAN PARK GRID,PUMPING STATION MOTI NAGAR,1301_PUMPING STATION MOTI NAGAR_19464941,4/22/2020 10:19,4/22/2020 10:55,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1301,SUDARSHAN PARK GRID,PUMPING STATION MOTI NAGAR,NA,4/22/2020 10:20,4/22/2020 11:20,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,SUDARSHAN PARK GRID,24 BLOCK MOTI NAGAR,1301_24 BLOCK MOTI NAGAR_19464967,4/22/2020 11:09,4/22/2020 16:00,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1301,SUDARSHAN PARK GRID,24 BLOCK MOTI NAGAR,1301_24 BLOCK MOTI NAGAR_19464967,4/22/2020 11:18,4/22/2020 12:00,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1301,SUDARSHAN PARK GRID,24 BLOCK MOTI NAGAR,NA,4/22/2020 10:40,4/22/2020 12:03,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,SUDARSHAN PARK GRID,24 BLOCK MOTI NAGAR,NA,4/22/2020 11:45,4/22/2020 12:35,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,VISHAL GRID,BALI NGR NO-1,1303_BALI NAGAR (I/D)_19464856,4/22/2020 14:20,4/22/2020 16:00,Transient Fault,Restored,,,,
CITY CIRCLE,MOTI NAGAR,1303,VISHAL GRID,BALI NGR NO-1,VISHAL GRID_19413121,4/22/2020 15:07,4/22/2020 15:36,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,VISHAL GRID,BALI NGR NO-1,1303_BASAI OLD_19464858,4/22/2020 17:39,4/22/2020 18:05,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,BSES-B-32 MAYAPURI,REWARI LINE GRID_19464748,4/22/2020 17:38,4/22/2020 18:15,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1301,SB MILL GRID,DELTON 24 NG ROAD S/STN (O/D),1301_DELTON 24 NG ROAD S/STN (O/D)_19472809,4/23/2020 0:46,4/23/2020 2:14,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1301,SB MILL GRID,DELTON 24 NG ROAD S/STN (O/D),1301_DELTON 24 NG ROAD S/STN (O/D)_19472809,4/23/2020 1:36,4/23/2020 1:59,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1301,SB MILL GRID,DELTON 24 NG ROAD S/STN (O/D),SB MILL GRID_19413127,4/23/2020 1:50,4/23/2020 2:35,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,BREAKFAST FDR-1,1301_BREAKFAST_19464968,4/23/2020 15:56,4/23/2020 16:20,O/H Fault,Animal electrocuted,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",1302_NARAINA VIHAR A - BLK SHOPPING CENTRE NEW S/S_19472916,4/23/2020 21:57,4/23/2020 22:26,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",1302_NARAINA VIHAR A - BLK SHOPPING CENTRE NEW S/S_19472916,4/24/2020 1:35,4/24/2020 1:50,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",1302_NARAINA VIHAR A - BLK SHOPPING CENTRE NEW S/S_19472916,4/24/2020 3:27,4/24/2020 4:21,Cable Fault,Cable damaged,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",1302_CB I/D S/S_19464930,4/24/2020 4:42,4/24/2020 5:30,Other,For Opening/Connecting Jumper,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",NA,4/24/2020 5:45,4/24/2020 6:00,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",NA,4/24/2020 5:15,4/24/2020 5:30,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,"NARAINA VIHAR A -BLK SHOPPING CENTRE 

NEW S/S FDR NO-2",NA,4/24/2020 6:35,4/24/2020 7:28,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,SUDARSHAN PARK GRID TO BALI NAGAR I/D,NA,4/24/2020 10:56,4/24/2020 11:30,Cable Fault,Found faulty after hi pot-fault in run,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,SUDARSHAN PARK GRID TO BALI NAGAR I/D,NA,4/24/2020 11:25,4/24/2020 11:40,Cable Fault,Found faulty after hi pot-fault in run,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,SUDARSHAN PARK GRID TO BALI NAGAR I/D,NA,4/24/2020 11:34,4/24/2020 16:10,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,72 QTRS. SCIENTIST APPT.,1304_72 QTRS. SCIENTIST APPT._19465013,4/25/2020 17:02,4/25/2020 17:29,HT ABC Fault,HT ABC Insulation Damaged/ Failed,,,,
CITY CIRCLE,MOTI NAGAR,1304,PUSA GRID,72 QTRS. SCIENTIST APPT.,NA,4/25/2020 18:39,4/25/2020 19:10,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,F BLK BALI NAGAR,1303_F BLK BALI NAGAR_19464857,4/26/2020 11:59,4/26/2020 13:28,Transient Fault,Restored,,,,
CITY CIRCLE,MOTI NAGAR,1304,INDERPURI GRID,KVS,1304_PUSA NO-1_19464820,4/26/2020 12:23,4/26/2020 12:42,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,D BLK SUDERSHAN PARK,1303_RAMGARH COLONY_19464876,4/28/2020 6:05,4/28/2020 6:12,O/H Fault,Animal electrocuted,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,SHOPPING CENTRE ,1303_CHUNNA BHATTI_19468486,4/30/2020 22:29,4/30/2020 23:28,HT ABC Fault,St. thru Failure,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,SHOPPING CENTRE ,1303_CHUNNA BHATTI_19468486,4/11/2020 15:19,4/11/2020 15:55,HT ABC Fault,St. thru Failure,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,SHOPPING CENTRE ,1303_CHUNNA BHATTI_19468486,4/11/2020 15:57,4/11/2020 16:30,HT ABC Fault,St. thru Failure,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,SHOPPING CENTRE ,NA,4/11/2020 17:58,4/11/2020 18:40,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,SHOPPING CENTRE ,NA,4/19/2020 10:58,4/19/2020 11:30,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1303,REWARI LINE GRID,SHOPPING CENTRE ,NA,4/19/2020 12:50,4/19/2020 13:08,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1302,220KV NARAINA GRID,KIRBI PLACE FDR NO-1,1302_SADAR BAZAR GURUDWARA S/S_19464892,4/1/2020 18:45,4/1/2020 20:31,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,7 BLK RAMESH NAGAR,NA,4/14/2020 11:31,4/14/2020 17:45,Cable Fault,Found faulty after hi pot-fault in run,,,,
CITY CIRCLE,MOTI NAGAR,1303,SUDARSHAN PARK GRID,7 BLK RAMESH NAGAR,NA,4/15/2020 10:59,4/15/2020 15:04,NA,NA,,,,
CITY CIRCLE,MOTI NAGAR,1301,KIRTI NAGAR,BREAKFAST FDR-2,1301_63 RAMA ROAD_19464972,4/22/2020 12:56,4/22/2020 15:45,O/H Fault,Birdage,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,"A-15/1, NIA PH-1","1302_NARAINA VILLAGE C-BLK ,KHATTEWALAN_19464905",4/27/2020 14:13,4/27/2020 17:00,HT ABC Fault,End Termination Failure,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,"A-15/1, NIA PH-1","1302_NARAINA VILLAGE C-BLK ,KHATTEWALAN_19464905",4/27/2020 14:15,4/27/2020 16:30,HT ABC Fault,End Termination Failure,,,,
CITY CIRCLE,MOTI NAGAR,1302,PAYAL GRID,"A-15/1, NIA PH-1",NA,4/27/2020 14:21,4/27/2020 15:16,NA,NA,,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,O/D RMU HARIJAN BASTI ( Z-518),,4/1/2017 0:31,4/1/2017 1:30,MAINTENANCE CAUSE,Maintenance cause,AJAY PRAKASH,,,
Urban Circle,Badli,507,SGTN (GIS),GALI NO 4 SAMAYPUR,EAST FRIEND ENCLAVE NO-2,4/1/2017 2:05,4/1/2017 2:58,TRANSIENT FAULT,Sabotage (short circuit - external wire),NA,,,
Urban Circle,Rohini,571,ROHINI - III,4/7 S/S FDR NO-2,GALI NO-4  SAMAY PUR,4/1/2017 2:18,4/1/2017 3:00,TX FAULT,HT Jumper opened,SANJEEV KUMAR,,,
Urban Circle,Rohini,571,ROHINI - III,4/7 S/S FDR NO-2,S/S - 4/7,4/1/2017 3:00,4/1/2017 4:45,TX FAULT,Bird age,SANJEEV KUMAR,,,
Urban Circle,Rohini,571,ROHINI - III,4/7 S/S FDR NO-2,S/S - 6/7,4/1/2017 4:19,4/1/2017 4:45,TX FAULT,Lt lead burnt/al. Socket burnt,SANJEEV KUMAR,,,
Urban Circle,Rohini,571,ROHINI - III,4/7 S/S FDR NO-2,S/S - 6/7,4/1/2017 4:20,4/1/2017 4:45,TX FAULT,Safety,SANJEEV KUMAR,,,
City Circle,Moti Nagar,1301,RAMA ROAD,69 N.G.ROAD,S/S - 6/7,4/1/2017 2:48,4/1/2017 4:40,TX FAULT,Animal electrocuted,PRAKASH CHANDER,,,
City Circle,Moti Nagar,1301,RAMA ROAD,69 N.G.ROAD,69 RAMA ROAD GLOBAL FOOTWEAR,4/1/2017 4:14,4/1/2017 4:40,TX FAULT,Animal electrocuted,PRAKASH CHANDER,,,
Urban Circle,Badli,507,SGTN (GIS),GALI NO 4 SAMAYPUR,69 RAMA ROAD GLOBAL FOOTWEAR,4/1/2017 4:31,4/1/2017 6:30,TX FAULT,Tree fault,NA,,,
Town Circle,Civil Lines,416,G.T.K. ROAD,C. C. COLONY,HT507-10/18/21/1,4/1/2017 6:41,4/1/2017 7:47,O/H FAULT,HT jumper opened,NA,,,
City Circle,Moti Nagar,1302,PVR PAYAL,MAGGO O/H HVDS,C.C.COLONY,4/1/2017 7:30,4/1/2017 10:03,TRANSIENT FAULT,Maintenance cause,NA,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,D-BLK BUS STAND S/S,MAGGO O/H HVDS,4/1/2017 7:54,4/1/2017 8:50,O/H FAULT,Maintenance cause,NA,,,
Metro Circle,Mangolpuri,523,ROHINI SEC - 22,NITHARI,D - BLK BUS STAND,4/1/2017 8:30,4/1/2017 9:37,TRANSIENT FAULT,Restored,NA,,,
Metro Circle,Pitam Pura,508,PITAM PURA - I,VAISHALI,NITHARI,4/1/2017 9:05,4/1/2017 9:20,TRANSIENT FAULT,TX HT fuse blown,NA,,,
Sub Urban Circle,Narela,522,A - 7 NARELA,S/S NO-1 A-9 PKT-1+S/S NO-11 A-10 PKT-6,VAISHALI,4/1/2017 9:16,4/1/2017 10:51,TRANSIENT FAULT,Lt lead burnt/al. Socket burnt,NA,,,
Metro Circle,Pitam Pura,510,RANI BAGH,PRESTIGE BUILDWELL S/S,A-7 NARELA,4/1/2017 8:45,4/1/2017 9:22,O/H FAULT,TX HT fuse blown,NA,,,
Urban Circle,Rohini,561,ROHINI - V,SWARN JYANTI PARK S/S VIA 1 P/M S/S,COMMERCIAL COMPLEX S/ST.NO - 2,4/1/2017 9:33,4/1/2017 10:42,O/H FAULT,TX HT fuse blown,NA,,,
Metro Circle,Kesahav Puram,509,WAZIR PUR - I,M. T. D.,ROHINI-5,4/1/2017 9:39,4/1/2017 9:58,O/H FAULT,Other,NA,,,
Urban Circle,Rohini,571,ROHINI - V,NEW RMU ROOM IN RG5 GRID,MTD,4/1/2017 9:59,4/1/2017 11:00,TX FAULT,LT problem,NA,,,
Town Circle,Shakti Nagar,422,SHAHZADA BAGH,SHAHZADABAGH NO.-2 S/S,S-MART P/M,4/1/2017 10:03,4/1/2017 10:48,TX FAULT,LT problem,Ashok Kumar,,,
Town Circle,Shakti Nagar,422,SHAHZADA BAGH,SHAHZADABAGH NO.-2 S/S,SHAHZADA BAGH NO - 2 (K) ,4/1/2017 10:31,4/1/2017 10:48,TX FAULT,Sabotage (short circuit - external wire),Ashok Kumar,,,
Metro Circle,Kesahav Puram,501,RAM PURA,COMMUNITY CENTRE,SHAHZADA BAGH NO - 2 (K) ,4/1/2017 10:19,4/1/2017 12:05,TX FAULT,Maintenance cause,Onkar Singh,,,
Metro Circle,Kesahav Puram,501,RAM PURA,COMMUNITY CENTRE,COMMUNITY  CENTRE,4/1/2017 12:05,4/1/2017 17:32,TX FAULT,Found faulty after hi pot-fault in run,Onkar Singh,,,
Urban Circle,Rohini,561,ROHINI SEC - 24,1/25 S/S,HT501-12/4,4/1/2017 9:28,4/1/2017 10:36,O/H FAULT,Restored,NA,,,
City Circle,Moti Nagar,1302,220 KV NARAINA,MAGGO S/S PH-1 FDR-1(MAGGO S/STN.- I ),25-Jan,4/1/2017 9:00,4/1/2017 10:55,TX FAULT,Found faulty after hi pot-fault in run,LALIT KUMAR,,,
City Circle,Moti Nagar,1302,220 KV NARAINA,MAGGO S/S PH-1 FDR-1(MAGGO S/STN.- I ),HT1302-12/63/19,4/1/2017 10:31,4/1/2017 10:55,TX FAULT,Restored,LALIT KUMAR,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,C-BLOCK RELIANCE S/S,HT1302-12/63/19,4/1/2017 10:45,4/1/2017 11:10,TRANSIENT FAULT,Pin insulator faulty,NA,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,O/D RMU HARIJAN BASTI ( Z-518),E - BLK MARKET,4/1/2017 11:26,4/1/2017 12:25,MAINTENANCE CAUSE,LT problem,Satish Kumar,,,
Urban Circle,Shalimarbagh,532,WAZIRABAD,WAZIRABAD W/W O/D,EAST FRIEND ENCLAVE NO-2,4/1/2017 11:51,4/1/2017 12:56,MAINTENANCE CAUSE,Maintenance cause,VIPIN SINGH,,,
Urban Circle,Rohini,571,PITAM PURA - I,A-BLOCK PRASHANT VIHAR,JAGAT PUR EXT.,4/1/2017 11:52,4/1/2017 12:15,TX FAULT,Maintenance cause,NA,,,
Metro Circle,Kesahav Puram,502,ASHOK VIHAR,F BLK JJ COLONY,B-BLOCK CRIME BRANCH (PL/M),4/1/2017 11:17,4/1/2017 12:42,O/H FAULT,Bird age,NA,,,
City Circle,Moti Nagar,1301,REWARI LINE,SHOPPING CENTER,MASJID WALA S/STN,4/1/2017 11:28,4/1/2017 14:13,O/H FAULT,LT problem,NA,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,C-BLOCK RELIANCE S/S,COLD HOLD KIRTI NAGAR INDUS. AREA,4/1/2017 12:19,4/1/2017 13:15,MAINTENANCE CAUSE,Tree fault,Anil Kumar,,,
Metro Circle,Pitam Pura,504,PITAM PURA - II,MAULANA AZAD,E - BLK MARKET,4/1/2017 12:31,4/1/2017 12:50,MAINTENANCE CAUSE,TX HT fuse blown,MC Sharma,,,
Metro Circle,Mangolpuri,519,ROHINI SEC - 22,BEGUMPUR S/S SEC-22 RHN,HT504-26/32,4/1/2017 12:50,4/1/2017 14:53,TX FAULT,Others,NA,,,
Metro Circle,Mangolpuri,519,ROHINI SEC - 22,BEGUMPUR S/S SEC-22 RHN,HT519-40/4/2/1,4/1/2017 14:31,4/1/2017 14:54,TX FAULT,LT problem,RAMESH,,,
Sub Urban Circle,Bawana,533,GHEVRA SAVDA,JJ COLONY SAWDA NO-2,BEGUMPUR BUS STAND,4/1/2017 13:38,4/1/2017 16:15,TX FAULT,Tree fault,NA,,,
Sub Urban Circle,Bawana,533,GHEVRA SAVDA,JJ COLONY SAWDA NO-2,HT533-24/50,4/1/2017 15:44,4/1/2017 16:15,TX FAULT,Loose conductor,RAMESH CHAND,,,
Urban Circle,Shalimarbagh,532,WAZIRABAD,JAGATPUR EXT. FEEDER NO-2,J.J COLONY SAWDA NO-2,4/1/2017 13:58,4/1/2017 15:53,TRANSIENT FAULT,HT Jumper opened,NA,,,
City Circle,Moti Nagar,1302,PVR PAYAL,MAGGO O/H HVDS,JAGAT PUR EXT.,4/1/2017 12:40,4/1/2017 13:54,TRANSIENT FAULT,Animal electrocuted,NA,,,
Sub Urban Circle,Bawana,521,POOTH KHURD,MB HOSPITAL FDR-1,MAGGO O/H HVDS,4/1/2017 14:04,4/1/2017 14:37,TRANSIENT FAULT,Maintenance cause,NA,,,
Sub Urban Circle,Narela,514,BAWANA CW,HOLAMBI KALAN O/H CKT,M.B.HOSPITAL,4/1/2017 14:58,4/1/2017 16:10,MAINTENANCE CAUSE,Bird age,Manoj Kumar,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,NEW JAL BOARD S/S,HT514-47/48/4,4/1/2017 11:27,4/1/2017 13:35,TX FAULT,Restored,NA,,,
City Circle,Moti Nagar,1302,220 KV NARAINA,MAGGO S/S PH-1 FDR-2 (MAGGO S/STN. - II),HT505-31/17/9,4/1/2017 16:51,4/1/2017 17:30,MAINTENANCE CAUSE,Restored,Pankaj Khurana,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,O/D RMU HARIJAN BASTI ( Z-518),C-114,4/1/2017 16:08,4/1/2017 17:05,MAINTENANCE CAUSE,Joint failure,Satish Kumar,,,
Urban Circle,Badli,507,BADLI,RAJA VIHAR KHADDA BASTI,EAST FRIEND ENCLAVE NO-2,4/1/2017 16:42,4/1/2017 17:24,O/H FAULT,LT problem,NA,,,
Urban Circle,Badli,507,BADLI,RAJA VIHAR KHADDA BASTI,BADLI,4/1/2017 17:24,4/1/2017 17:50,O/H FAULT,Restored,NA,,,
Sub Urban Circle,Bawana,521,BAWANA - 6,LCH-1184,LATT WALA,4/1/2017 16:53,4/1/2017 17:21,MAINTENANCE CAUSE,Sabotage (Short circuit - External Wire),Suresh kumar,,,
Metro Circle,Kesahav Puram,502,WAZIR PUR - II,E-BLK PH-1,LCH-1184,4/1/2017 16:48,4/1/2017 17:37,O/H FAULT,Restored,NA,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,T-BLK SULTAN PURI+ MAZRA NO-4,E-BLK PH-1,4/1/2017 15:43,4/1/2017 17:30,O/H FAULT,Sabotage (Short circuit - External Wire),NA,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,T-BLK SULTAN PURI+ MAZRA NO-4,F-4 SULTANPURI,4/1/2017 17:30,4/1/2017 19:22,O/H FAULT,Sabotage (short circuit - external wire),NA,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,T-BLK SULTAN PURI+ MAZRA NO-4,HT518-19/5,4/1/2017 19:05,4/1/2017 19:22,O/H FAULT,Tree Fault,Naresh Chand,,,
Sub Urban Circle,Bawana,513,ROHINI SEC - 23,JAIN NAGAR,80 GAJ HARIZEN BASTI,4/1/2017 18:02,4/1/2017 20:46,MAINTENANCE CAUSE,Sabotage (Short circuit - External Wire),Dharmender,,,
Metro Circle,Mangolpuri,519,ROHINI SEC - 22,RMU NEAR RG-22 GRID,HT513-2/25-26,4/1/2017 18:22,4/1/2017 20:12,TX FAULT,LT problem,NA,,,
Metro Circle,Mangolpuri,519,ROHINI SEC - 22,RMU NEAR RG-22 GRID,HT519-31/40/2/5/2,4/1/2017 19:16,4/1/2017 20:12,TX FAULT,Others,RAM PRAKASH,,,
Sub Urban Circle,Narela,517,TIGI PUR,SUBHASH CHOWK,"PSS PKT-6, SEC-22",4/1/2017 16:58,4/1/2017 18:36,TX FAULT,Bird age,NA,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,DDA NO-2 S/S FDR NO-1,HT517-45/7,4/1/2017 18:37,4/1/2017 19:06,MAINTENANCE CAUSE,Restored,OM PARKASH,,,
Sub Urban Circle,Bawana,521,220KV DSIDC BAWANA,C-BLK SEC-4,J-BLK JHOD WALA,4/1/2017 18:21,4/1/2017 19:12,TX FAULT,Tree fault,NA,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,O/D RMU HARIJAN BASTI ( Z-518),HT521-38/4/22/3,4/1/2017 19:18,4/1/2017 20:30,TX FAULT,Restored,NA,,,
Metro Circle,Mangolpuri,518,MANGOL PURI - I,O/D RMU HARIJAN BASTI ( Z-518),HT518-24/28/2,4/1/2017 20:04,4/1/2017 20:30,TX FAULT,Animal electrocuted,Naresh Chand,,,
Urban Circle,Badli,516,BADLI,AMAR JYOTI,E-7 SULTANPURI NO-2,4/1/2017 19:32,4/1/2017 21:18,MAINTENANCE CAUSE,Fuse blown off,MD. Khalid Hasan,,,
Sub Urban Circle,Narela,514,220 KV NARELA,NDPL COLONY FDR NO-2 (HVDS) (SOS BAWANA RAJEEV COLONY ),AMAR JYOTI,4/1/2017 20:27,4/1/2017 21:04,MAINTENANCE CAUSE,Restored,Vijay,,,
Sub Urban Circle,Narela,522,DSIDC NARELA - 2,S/S J-2837,HT514-75/14/2,4/1/2017 18:01,4/1/2017 19:41,TRANSIENT FAULT,HT ABC Failure,NA,,,
Urban Circle,Badli,581,ROHINI - VI,5/16 S/S FDR NO-2,S/S J-2837,4/1/2017 19:51,4/1/2017 21:00,TRANSIENT FAULT,TX HT fuse blown,NA,,,
Sub Urban Circle,Narela,517,A - 7 NARELA,SINGHOLA,J - 1 SARDAR COLONY,4/1/2017 19:01,4/1/2017 21:42,TX FAULT,HT jumper opened,NA,,,
Town Circle,Civil Lines,411,220 KV SUBZI MANDI,NEW COURT,HT517-21/R1,4/1/2017 23:30,4/1/2017 23:41,O/H FAULT,TX HT fuse blown,NA,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,C-BLOCK RELIANCE S/S,NEW COURT,4/2/2017 0:35,4/2/2017 1:35,TRANSIENT FAULT,HT ABC failure,NA,,,
Sub Urban Circle,Narela,514,220KV DSIDC BAWANA,BHORGARH IND. KIOSK FDR-2,C-BLK RELIANCE S/S,4/2/2017 6:16,4/2/2017 7:28,TRANSIENT FAULT,Sabotage (short circuit - external wire),NA,,,
Sub Urban Circle,Bawana,521,BAWANA - 6,"SEC-3 O,N,L BLOCK",unset,4/2/2017 6:42,4/2/2017 7:35,TX FAULT,Sabotage (short circuit - external wire),NA,,,
Metro Circle,Mangolpuri,519,ROHINI SEC - 23,RMU INFRONT OF RG-23 POOTHKALAN NO.1 S/S,SEC-3,4/2/2017 7:39,4/2/2017 8:05,MAINTENANCE CAUSE,Sabotage (short circuit - external wire),RAKSHAPAL SINGH,,,
Sub Urban Circle,Narela,522,DSIDC NARELA - 1,7A FEEDER,POOTHKALAN S/S NO-1,4/2/2017 7:10,4/2/2017 7:25,TRANSIENT FAULT,HT jumper opened,NA,,,
Town Circle,Model Town,412,G.T.K. ROAD,MULTI LEVEL CAR PARKING,HT522-5/2/1/44-45,4/2/2017 6:56,4/2/2017 7:04,MAINTENANCE CAUSE,HT jumper opened,Surajpal Singh,,,
Urban Circle,Shalimarbagh,503,SMB - FC,SMA S/S NO-5,G.T.K. ROAD,4/2/2017 7:10,4/2/2017 7:25,O/H FAULT,HT jumper opened,NA,,,
Sub Urban Circle,Narela,522,DSIDC NARELA - 2,S/S 71 FDR-1,SMA S/S NO 5,4/2/2017 8:40,4/2/2017 9:00,TX FAULT,Restored,NA,,,
Town Circle,Model Town,413,INDIRA VIHAR,376 S. F. S. FLATS S/STN.,HT522-28/1/39/33A,4/2/2017 8:17,4/2/2017 10:20,TX FAULT,Bird age,Radhey Sham,,,
Sub Urban Circle,Bawana,521,BAWANA-1,B BLK SEC-1,LSC AGGARWAL PLAZA ,4/2/2017 10:53,4/2/2017 11:11,MAINTENANCE CAUSE,Bird age,Rajvir Singh,,,
Urban Circle,Badli,507,BADLI,RAJA VIHAR KHADDA BASTI,HT521-66/33/7,4/2/2017 9:45,4/2/2017 10:03,TRANSIENT FAULT,Fuse Blown OFF,NA,,,
Sub Urban Circle,Bawana,533,220 KV KANJHAWLA,ABC KANJHAWLA CHOWK(ABC KANJHAWLA),SIRASPUR-2 (TALAB WALA),4/2/2017 8:50,4/2/2017 10:14,TX FAULT,CT/PT unit failure,NA,,,
Urban Circle,Badli,516,BADLI,BIA S/S NO-3 PH-3,JHIMAR PURA VILLAGE,4/2/2017 9:42,4/2/2017 11:05,TRANSIENT FAULT,Bird age,NA,,,
Sub Urban Circle,Bawana,521,BAWANA - 6,DE BLOCK SEC-3 DSIDC,BIA S/S NO-1 PH-3,4/2/2017 10:14,4/2/2017 10:35,MAINTENANCE CAUSE,Bird age,Rajvir Singh,,,
Sub Urban Circle,Narela,522,DSIDC NARELA - 2,S/S NO 43-1 F BLOCK RN2C,HT521-46/36/23/24,4/2/2017 12:11,4/2/2017 12:30,OTHERS,HT ABC failure,ASHOK CHABRA,,,
Sub Urban Circle,Narela,522,DSIDC NARELA - 1,S/S NO-20 E BLOCK,HT522-27/43/32,4/2/2017 10:33,4/2/2017 11:00,TRANSIENT FAULT,TX HT fuse blown,NA,,,
Sub Urban Circle,Narela,514,BAWANA - 7,RADHA KRISHNA RICE MILL FDR-2 (METRO VIHAR PH-1 AND 2),S/S NO - 20 E-BLOCK,4/2/2017 10:50,4/2/2017 11:08,TRANSIENT FAULT,Restored,NA,,,
Sub Urban Circle,Bawana,521,BAWANA - 7,JK BLOCK,RADHA KRISHNA RICE MILL S/STN,4/2/2017 9:42,4/2/2017 10:52,TX FAULT,Bird age,NA,,,
Sub Urban Circle,Bawana,521,220KV DSIDC BAWANA,LM BLOCK SEC-5,J-161 Sec-5,4/2/2017 9:39,4/2/2017 10:53,TX FAULT,TR switch/go/jumper burnt,NA,,,
Metro Circle,Kesahav Puram,509,WAZIR PUR - I,BC BLOCK,L-132,4/2/2017 12:21,4/2/2017 13:20,MAINTENANCE CAUSE,Restored,Vivek Kumar,,,
Sub Urban Circle,Narela,517,A.I.R. KHAM PUR,TIKRI SEWAGE PLANT,HT509-23/3/22,4/2/2017 11:28,4/2/2017 11:41,TRANSIENT FAULT,Found faulty after Hi pot-fault in run,NA,,,
Metro Circle,Mangolpuri,519,ROHINI - II,BUDH VIHAR PH-1 S/S NO-4,T.S.P. GATE,4/2/2017 11:00,4/2/2017 11:35,O/H FAULT,Tx HT fuse blown,NA,,,
Urban Circle,Shalimarbagh,505,JAHANGIR PURI,NEW JAL BOARD S/S,BUDH VIHAR PH-1 S/S NO-4,4/2/2017 11:44,4/2/2017 12:05,MAINTENANCE CAUSE,TX HT fuse blown,Anil Kumar,,,
Urban Circle,Rohini,551,ROHINI - II,DDA FLAT NO.1 S/S,G - BLK MARKET,4/2/2017 11:06,4/2/2017 11:15,O/H FAULT,HT ABC failure,NA,,,
Metro Circle,Mangolpuri,518,ROHINI - II,P1 - BLOCK SULTAN PURI O/D (Z-518),I-BLK VIJAY VIHAR PHASE-2,4/2/2017 10:44,4/2/2017 11:54,O/H FAULT,Restored,NA,,,
Sub Urban Circle,Narela,522,DSIDC NARELA - 1,S/S NO-63 I BLOCK,B-BLK SULTANPURI O/D,4/2/2017 10:38,4/2/2017 11:40,TX FAULT,HT ABC failure,NA,,,
Urban Circle,Rohini,561,ROHINI SEC - 24,4/24 OUTDOOR S/S,HT522-21/16,4/2/2017 9:22,4/2/2017 11:58,TX FAULT,Maintenance cause,NA,,,
Sub Urban Circle,Narela,522,A - 7 NARELA,S/S NO-31,HT561-59/11/8/1/3,4/2/2017 12:43,4/2/2017 14:12,CABLE FAULT,Bird age,Deepanshu Agg,,,
Sub Urban Circle,Bawana,521,POOTH KHURD,SEC-1 NOP BLOCK,S/S NO - 31D-BLOCK DSIDC,4/2/2017 12:46,4/2/2017 13:05,MAINTENANCE CAUSE,Maintenance cause,Rajvir Singh,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
,,,,,,,,,,,,,
